# Gensets (Mesa GV22 PowerCore / Mesa Mobile)

## Спецификация (Mesa GV22 PowerCore)

- Двигатель: 12 цил., 21.9 л, газопоршневой (природный газ / пропан)
- Генератор: 650 кВА / 480 В / 60 Гц, PF 0.8
- Модели: Engine — A401EL01-02 GV22PU; Generator — WEG AG10-315MN50AI
- Sound level: 71.6 dB @ 7м
- Сертификации: UL2200, EPA 40 CFR Part 60 Subpart JJJJ / Part 1048
- Расходники: охлаждающая жидкость 189 л, масло 93 л, day tank топлива 53 л
- Давление газа на входе: 13.9–68.9 кПа (2–10 PSI)
- Ограничение впуска воздуха (индикатор фильтра): 1.2 кПа чистый → 3.7 кПа грязный
- Макс. температура выхлопа: 673 °C
- Макс. противодавление выхлопа: 15 кПа
- Расход топлива (NG, 100% нагрузки, ESP): ~104 кг/ч

## Rating class — ключевая концепция (ISO 8528)

Не физическая характеристика генератора, а **режим эксплуатации конкретной установки**. Определяет допустимую наработку и мощность:

| Класс | Расшифровка | Лимит часов/год | Требование к средней нагрузке |
|---|---|---|---|
| **ESP** | Emergency Standby Power | 200 ч/год | ≤70% средняя за 24ч |
| **PRP** | Prime Power | без ограничения | ≤70% средняя за 24ч; допускается перегрузка 10% ≤1ч из 12ч |
| **LTP** | Limited Time Running Power | 500 ч/год | нет требования к средней загрузке |

Один и тот же двигатель даёт разную паспортную мощность в зависимости от класса: **450/425/400 кВт** (природный газ, ESP/LTP/PRP соответственно).

**Fuel type тоже влияет на номинал:** на пропане мощность падает — **350/315 кВт** (те же классы). Потеря ≈22%.

**Вывод для модели данных:** "номинальная мощность" — вычисляемое поле = f(Rating class, Fuel type), не статичный атрибут. Rating class и Fuel type — конфигурация установки, задаётся при вводе в эксплуатацию (не пересчитывается автоматически).

## Running health vs Standby readiness — фундаментальное разделение

Работающий и стоящий (standby) генератор оцениваются **разными наборами метрик**, потому что бо́льшую часть времени в параллельной группе часть генераторов простаивает — это штатный режим, не поломка. Но отказ запуска (самый частый и дорогой сценарий) проявляется именно в момент, когда резерв нужен — а до этого стоящий генератор выглядит идентично исправному.

### Running health

| Метрика | Вопрос | Порог |
|---|---|---|
| Load, % от активного рейтинга | Не перегружен ли | ≤100%, среднее ≤70%/24ч |
| **Отклонение доли нагрузки от группового среднего** | Правильно ли делит нагрузку с соседями | ±5–10% (droop) |
| Coolant temp | Справляется ли охлаждение | derate >40°C ambient |
| Oil pressure | Жив ли двигатель | по контроллеру |
| Exhaust gas temp | Детонация/перегрузка | max 673°C |
| Давление газа на входе | Хватает ли топлива | 13.9–68.9 кПа |
| Frequency/Voltage | Качество генерации | 60Hz/480V |

**Отклонение доли нагрузки — самая ценная метрика класса.** Три генератора по 65%, один на 25% — каждый по отдельности "в норме" (не перегрет, не перегружен, аварий нет), но по факту у одного уходит регулятор/AVR, и площадка теряет мощность, которую считает доступной. В UI реализовано как засечка группового среднего на баре загрузки — считывается периферийным зрением, без отдельной колонки. При |отклонение| >10% — подсветка. **Метрика вырождена при двух работающих генераторах** (симметричное отклонение, "виноватого" не определить) — нужно ≥3 для однозначности.

### Standby readiness

Композитный индикатор Ready / Not ready из:
- Напряжение стартерной батареи **под нагрузкой прокрутки**, не в покое (в покое севшая батарея выглядит нормально)
- Температура блока (block heater)
- Давление газа на входе (мерится и в покое)
- Уровень масла и ОЖ
- **Положение выключателя Auto/Manual/Off** — в Manual генератор физически исправен, но не запустится автоматически (частая человеческая ошибка после ТО)
- Отсутствие активных lockout-аварий
- **Дней с последнего успешного тестового пуска под нагрузкой** — источник уверенности во всех остальных значениях. Генератор, не запускавшийся месяц, не "здоров" — он "не проверялся"

### Кросс-режимные метрики (валидны в обоих режимах)

Ядро, обеспечивающее единую сортируемую колонку статуса в таблице:
- Связь с контроллером, свежесть данных
- Auto/Manual/Off
- Состояние выключателя (открыт/закрыт)
- Активные аварии/lockout (защёлкиваются, переживают остановку)
- Уровень масла, ОЖ
- Давление газа на входе
- Напряжение АКБ (**один канал, три разных диагноза** в зависимости от режима: в покое — здоровье зарядного устройства, на прокрутке — реальная ёмкость батареи, в работе — здоровье генератора зарядки; пороги должны переключаться вместе с режимом)
- Ambient/отсек температура
- Моточасы, остаток до ТО, годовой бюджет часов по классу рейтинга
- Счётчик пусков и доля неудачных

### Классы метрик по "сроку годности" показания

1. **Непрерывные** — валидны всегда (см. таблицу выше)
2. **Защёлкнутые** — измеряются только в работе (ограничение впуска воздуха, exhaust temp, отклонение доли нагрузки), но вывод остаётся в силе после остановки. **Должны показываться в standby с отметкой возраста** ("фильтр 68%, измерено 4 дня назад") — без возраста значение врёт
3. **Режимные** — не существуют вне своего режима (давление масла, обороты, ток, частота). В другом режиме — не 0, а "нет данных"

## Итоговый состав таблицы Gensets (согласован с пользователем)

Колонки: Genset ID · Partner · **Mode** (переименовано из Charging status) · **Power** · **Load / Readiness** (вариант B — содержимое зависит от режима) · **Service in** (моточасы до ТО, абсолютные часы) · Incidents · Connection · Distributed system.

- **Power + Load рядом**: Power — абсолютное число (правое выравнивание), Load — % от активного рейтинга + бар с засечкой группового среднего. Абсолютные кВт между разными моделями (PowerCore vs Mobile) несопоставимы, проценты — сопоставимы.
- **Load/Readiness, вариант B**: Running → бар загрузки; Standby → `Ready · tested Nd ago` / `Not ready · <причина>`; Unknown → `No data`.
- Отклонение от группового среднего показывается **только визуально** (цвет+положение засечки бара), без текстовой подписи в процентных пунктах (`pp`) — решено убрать текстовое обозначение как избыточный жаргон для таблицы; точная величина — в карточке при наведении/деталях.
- **Health-колонка сознательно не реализована в этой итерации** — пользователь планирует собрать её отдельно с командой.

## Карточка Details (Genset)

**Current state:** Mode, Load, Incidents now, Connection, Engine hours to service.

**Details (паспорт):** ID, Name, **Rating class**, **Fuel type**, **Active rated power** (вычисляемое, показывает оба варианта — текущее топливо + альтернативное), Generator rating (650 кВА базовое), Added.

**Technical specifications (свёрнуто):** Engine model, Generator model, Sound level, Dry/wet weight, Coolant/oil capacity, Certification. Это справочные значения для расчёта телеметрии (ёмкости — знаменатель для % уровня, пороги — знаменатель для индикаторов), не для оперативного чтения.

## Настройки (в теории доступные через веб)

### Platform-level (безопасно)
Name, привязки (Partner/Site/System), Rating class и Fuel type (как метаданные, не команда контроллеру), расписание тестового пуска, пороги статуса/уведомлений, частота опроса.

### Controller-level (осторожно, с подтверждением/ролевым доступом)
- **Auto/Manual** — часто физический переключатель в щите; удалённый перевод в Auto при работающем рядом технике — опасный сценарий, требует явного предупреждения и логирования
- **Параметры распределения нагрузки в группе** (приоритет/очередность подключения, пороги load-dependent start/stop) — вероятно, физически принадлежит панели, а не отдельному генератору (уточнено в файле Paralleling panels)

### Protection parameters (не выносить в веб)
Уставки защит (over/under voltage, over/under frequency, температура, давление масла), параметры ECU двигателя (обороты холостого хода, кривые прогрева, компенсация регулятора). Read-only reference со ссылкой "изменить может только техник на площадке".

## Демо-данные — что важно предусмотреть при тестировании с командой

- Хотя бы одна группа с ≥3 работающими генераторами и явным неравномерным распределением нагрузки (метрика вырождена при N=2)
- Хотя бы один standby-генератор в состоянии `Not ready` (например, Manual) — иначе вариант B нечем продемонстрировать в негативе
- Согласованность цифр между таблицами генераторов, панелей и систем при демонстрации (в текущих скринах суммы не сходились)
