# BESS

Конкретный вендор не выбран — цифры в примерах ориентировочные (условно: 500–2000 кВт·ч ёмкость, 200–250 кВт мощность, LFP-химия, резерв 10%). До финализации порогов мониторинга нужна реальная спецификация.

## Фундаментальные принципы

**Заряд и разряд не могут происходить одновременно** — поэтому Power требует знакового представления:
- **+кВт = разряд, −кВт = заряд** (согласованная конвенция во всей системе — таблицы, графики, карточка)
- Ранее была ошибка: стрелки ↑/↓ рядом с Mode дублировали информацию и требовали легенды направления. Заменены на знак числа.

**SoC — физический интеграл мощности**: растёт при заряде, падает при разряде. **График мощности BESS обязан иметь знаковую ось с нулевой линией** (разряд выше нуля, заряд ниже) — немаркированный график абсолютной величины признан некорректным.

## Ключевые метрики таблицы BESS

**Runtime left** — вариант B (содержимое зависит от Mode), аналог Load/Readiness у генераторов:
- Discharging → время до резервного порога
- Charging → время до полного заряда
- Idle при 100% → `Full · no headroom`
- Faulted → `Unavailable`
- Unknown → `No data`

Это самая ценная метрика: SoC 62% — абстракция, "1ч 50м" — величина, с которой диспетчер принимает решение (запускать ли генератор, ограничивать ли зарядку). Ограничение: производная от текущей мощности, которая скачет из-за динамического curtailment DS180 — нужно сглаживание по скользящему окну или грубое округление ("~2ч") для триажа.

**SoC bar с засечкой резервного порога (reserve floor).** Ниже засечки — бар меняет цвет на danger, Runtime показывает `Below reserve` вместо времени — состояние качественно другое, "осталось −6 минут" бессмысленно.

**SoH (State of Health)** — прямой аналог моточасов генератора. Медленная метрика, почти всегда серая в таблице, но единственная отвечающая на "деградирует ли батарея". Подсветка при подходе к порогу замены (обычно 70–80% от номинала — уточнить у поставщика).

**Особый кейс: `Full · no headroom` (SoC 100%, Idle).** Формально всё в порядке (нет аварий, онлайн), но amber-подсветка обоснована: полная батарея на off-grid площадке — потеря управляемости, она не может принять избыток от генератора → генератор придётся дросселировать/сбрасывать мощность. Тот же класс случая, что генератор в Manual — выглядит идеально по всем колонкам, но требует внимания.

## Что не вошло в таблицу, но важно

**Температура ячеек и разброс между модулями (max − min)** — сильнейший предиктор отказа BESS, сильнее SoH. Разброс требует двух чисел, для плоской таблицы неудобен — кандидат в карточку или Health-композит. Максимум по ячейкам можно вынести отдельной колонкой при необходимости.

**Про Load-колонку (решение не добавлять):** в отличие от генераторов, для BESS колонка "Load %" не введена — мощностная способность динамична (зависит от текущего SoC и температуры), "% от номинала" будет вводить в заблуждение. Если нужен запас по мощности — честнее показывать доступную мощность заряда/разряда прямо сейчас, а не долю от паспортной.

## Карточка Details (BESS)

**Current state:** Mode, Power (со знаком), State of charge, Runtime left, Max cell temp, Incidents now, Connection.

**Details (паспорт):**
- Chemistry (LFP и т.п.)
- **Continuous power** vs **Peak power (краткосрочный, обычно 10–15 мин)** — разделены, как Rated/Max у генератора; для оценки "нормально ли работает" разница критична
- **Nameplate energy** (паспортная) vs **Usable energy** (реальная, = f(SoH)) — usable должна использоваться при расчёте Runtime left в таблице, иначе оценка со временем всё сильнее завышается
- Battery health (SoH)
- **Reserve floor** — тот самый порог, зашитый в засечку бара; здесь показан явно как редактируемая величина, не жёстко закодированное число
- Cycle count (накопитель деградации, аналог моточасов, с лимитом до конца гарантии)
- Round-trip efficiency

**Technical specifications (свёрнуто, требует реальной спеки):** Manufacturer/model, Max C-rate (charge/discharge), Operating temp range, Cooling type, Enclosure rating, Certification (**UL9540, UL1973, NFPA855** — специфичны для BESS, у генераторов таких сертификаций нет, отражают требования пожарной/электробезопасности).

## Настройки (в теории доступные через веб)

### Platform-level
Идентификация, привязки, пороги алертов, частота опроса. Специфично для BESS: **расписание калибровочного цикла** (Coulomb-counting BMS накапливает погрешность, требует периодической полной разрядки-зарядки) — технически конфликтует с Reserve floor, нужно отдельное UI-состояние "калибровка", не трактовать как нарушение резерва.

### Controller-level (осторожно)
- **Reserve floor и SoC cap** — могут быть либо мягким порогом для алертов (платформа), либо жёсткой уставкой BMS (контроллер) — нужно уточнить архитектуру. SoC cap (например, стоп на 95%) — прямой trade-off между доступной ёмкостью сегодня и сроком службы батареи, требует явного подтверждения при изменении
- **Пределы мощности заряда/разряда** — можно ограничить ниже паспортных ради продления ресурса
- **Dispatch strategy** — см. отдельный раздел ниже. Вероятно, живёт на уровне Distributed system, а не отдельного BESS, так как определяет поведение относительно других источников группы
- **Grid-forming / grid-following** — определяет, может ли BESS сам формировать изолированную шину (критично для black start на off-grid площадках) или только следует за частотой от генератора

### Protection parameters (не выносить в веб вообще)
Уставки защит по ячейкам (over/undervoltage, overcurrent, thermal shutdown per cell). **Отдельно: уставки защиты от теплового разгона (thermal runaway) и пожаротушения — не read-only с "техник может изменить", а полностью исключены из круга редактируемого.** У генератора ошибка в защите — риск для оборудования; у литиевой батареи — риск для жизни людей на площадке.

## Dispatch strategy — детальный разбор

**Вопрос размещения:** вероятно, не настройка отдельной карточки BESS, а параметр Distributed system — исполняется обычно надсистемным EMS, а не контроллером самой батареи. Актуально при появлении второго BESS на одной системе — они должны действовать согласованно.

Time-of-use арбитраж и demand charge management **исключены** — не применимы, площадка off-grid, без тарифа от сети.

### Применимые стратегии

| Стратегия | Суть | Риски/связи |
|---|---|---|
| **Backup only** | Разряжается только при отказе генерации | Простой и безопасный, минимальный износ, но не приносит пользы в штатном режиме |
| **Peak shaving / load following** | Сглаживает быстрые скачки нагрузки (например, DC-зарядка стартует резко), пока генератор выходит на новый уровень | **Прямой кандидат на снижение curtailment DS180** — вместо ограничения зарядки генератором BESS подхватывает разницу |
| **Genset run optimization** | Минимизирует число работающих генераторов при достаточном суммарном запасе BESS + генерации | **Пересекается с load-dependent start/stop панели** — если настроены независимо, риск колебаний (BESS разряжается "прикрывая" нагрузку, генератор одновременно решает глушить лишнего соседа) |
| **Fast frequency support** | Реагирует на просадку частоты быстрее регулятора генератора | Пересекается с grid-forming/following — возможно, не отдельная стратегия, а следствие режима |
| **Session-aware reserve** | Резервирует заряд под гарантированное завершение начатых зарядных сессий, а не по общему % SoC | Единственная стратегия, завязанная на бизнес-слой (Charges), а не только на электрику |
| **Scheduled / manual override** | Ручное задание целевого SoC на определённое время | Требует подтверждения — временно отменяет автоматику, как Auto/Manual у генератора |

### Возможная структура UI настройки
- **Primary objective** — выбор одной стратегии из списка
- **Reserve floor** — минимум, который стратегия не имеет права трогать
- **Приоритет при конфликте целей** — что важнее при одновременном запросе от разных стратегий (например, peak shaving vs session-aware reserve)

**Открытый вопрос к инженерам:** кто физически исполняет логику — контроллер BESS, отдельный EMS при панели, облако вендора? От этого зависит, реально ли редактировать стратегию через backoffice, или это будет read-only отображение настройки интегратора.
